

# 中华人民共和国国家标准

GB/T 5075—2016

代替 GB/T 5075—2001

# 电力金具名词术语

# Terminology for electric power fittings

2016-04-25 发布

2016-11-01 实施

## 目次

前言 …… III    
1 范围 …… 1    
2 名词术语 …… 1    
参考文献…… 8    
索引…… 9

## 前言

本标准按照 GB/T 1.1—2009 给出的规则起草。

本标准代替 GB/T 5075—2001《电力金具名词术语》，与 GB/T 5075—2001 相比，主要技术变化如下：

——修改了“电力金具”的定义（见2.1.1，2001版的2.1.1）；

——修改了“耐张线夹”的定义（见2.1.3，2001版的2.1.1）；

——将“保护金具”术语名称修改为“防护金具”，并对定义进行了修改（见2.1.7，2001版的2.1.7）；

——修改了“母线金具”的定义（见2.1.8，2001版的2.1.8）；

——修改了“标称破坏载荷”的定义（见2.1.11，2001版的2.1.11）；

——将“滑动”术语名称修改为“滑移”，并对定义进行了修改（见2.1.12，2001版的2.1.13）；

——修改了“握力”的定义（见2.1.13，2001版的2.1.14）；

——修改了“绝缘子串”的定义（见2.1.14，2001版的2.1.15）；

——修改了“温升”的定义（见2.1.22，2001版的2.1.23）；

——将“预绞式金具”调整到综合类，并修改了定义（见2.1.23，2001版的2.2.17）；

——增加了“跳线”术语及定义（见2.1.24）；

——增加了“防舞装置”术语及定义（见2.1.25）；

——将“挂环”术语名称修改为“延长环”（见2.2.1，2001版的2.2.1）；

——将“挂板”术语名称修改为“平行挂板”（见2.2.2，2001版的2.2.2）；

——将“球头”术语名称修改为“球头挂环”（见2.2.3，2001版的2.2.3）；

——增加了“球头挂板”术语及定义（见2.2.4）；

——将“碗头”术语名称修改为“碗头挂板”（见2.2.5，2001版的2.2.4）；

——修改了“招弧角”的定义（见2.2.21，2001版的2.2.23）；

——修改了“间隔棒”的定义（见2.2.23，2001版的2.2.25）；

——修改了“重锤”的定义（见2.2.26，2001版的2.2.28）；

——修改了“设备线夹”的定义（见2.2.29，2001版的2.2.31）；

增加了“防晕球”术语及定义（见2.2.38）；

增加了“线夹回转式间隔棒”术语及定义（见2.2.39）；

——增加了“相间间隔棒”术语及定义（见2.2.40）；

——增加了“机械荷载试验”术语及定义（见2.3.13）；

——增加了“握力试验”术语及定义（见2.3.14）；

——增加了“拉力试验”术语及定义（见2.3.15）；

——增加了“间隔棒向心力试验”术语及定义（见2.3.16）；

——删除了“线夹”术语及其定义（见2001版的2.1.9）；

——删除了“绝缘子串组”术语及其定义（见2001版的2.1.16）；

——删除了“跳线线夹”术语及其定义（见2001版的2.2.19）；

——删除了“定期试验”术语及其定义(见2001版的2.3.5)。

请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。

本标准由中国电力企业联合会提出。

本标准由全国架空线路标准化技术委员会(SAC/TC 202)归口。

本标准起草单位：中国电力科学研究院。

本标准主要起草人:周立宪、王景朝、尤传永、李勇伟、吴国洪、陈宁、赵全江、李晋、王唯、马志坚、徐有岩。

本标准所代替标准的历次版本发布情况：

——GB/T 5075—2001、GB/T 5075—1985。

# 电力金具名词术语

## 1 范围

本标准规定了电力金具的主要名词术语。

本标准适用于制定电力金具标准，编写、翻译专业文献、教材及书刊。与电力金具有关的其他领域亦可参照使用。

## 2 名词术语

### 2.1 综合类

#### 2.1.1 

## 电力金具 electric power fitting

连接和组合电力系统中的各类装置，以传递机械负荷、电气负荷或起某种防护作用的附件，简称金具。

#### 2.1.2 

## 悬垂线夹 suspension clamp

将导(地)线悬挂至悬垂绝缘子串(组)或金具串(组)上的金具。

#### 2.1.3 

## 耐张线夹 tension clamp

将导(地)线连接至耐张串(组)或金具串(组)上的金具。

#### 2.1.4 

## 连接金具 link fitting

将绝缘子、悬垂线夹、耐张线夹及防护金具等连接组合成悬垂或耐张串（组）的金具。

#### 2.1.5 

## 接续金具 splicing fitting

用于导(地)线之间的连接或补修，并能满足导(地)线一定的机械及电气性能要求的金具。

#### 2.1.6 

## 接触金具 partial tension fitting

用于导线或电气设备端子之间的连接，以传递电气负荷为主要目的的金具。亦称非承力型接续金具。

#### 2.1.7 

## 防护金具 protective fitting

用于对导线、地线、各类电气装置或金具本身，起到电气性能或机械性能防护作用的金具。

#### 2.1.8 

## 母线金具 bus-bar fitting

用于母线的固定、悬挂、支撑、防护等作用的金具。

#### 2.1.9 

## 机械破坏载荷 mechanical failure load

在规定的试验条件下，能施加于金具的最大载荷。

#### 2.1.10 

## 机械损伤载荷 mechanical damage load

在规定的试验条件下，金具不出现永久变形条件下所能承受的最大载荷。

#### 2.1.11 

## 标称破坏载荷 specified failure load

规定的不允许发生机械破坏的最小载荷。

#### 2.1.12 

## 滑移 slip

紧固导(地)线的金具，在施加载荷后，导(地)线与金具之间出现超过规定位移的现象。

#### 2.1.13 

## 握力 grip strength

在正常安装条件下，金具不出现滑移时所能承受的载荷。

#### 2.1.14 

## 绝缘子串 insulator string

一个或多个绝缘子元件组合而成、能承受规定机械负荷和电气负荷的串。

#### 2.1.15 

## 悬垂绝缘子串（组） suspension insulator string（set）

由绝缘子串、悬垂线夹、连接金具、防护金具组合而成，用于悬挂导（地）线，能承受规定机械负荷和电气负荷的串（组）。

#### 2.1.16 

## 耐张绝缘子串（组） tension insulator string（set）

由绝缘子串、耐张线夹、连接金具、防护金具组合而成，用于张紧导（地）线，能承受规定机械负荷和电气负荷的串（组）。

#### 2.1.17 

## 金具串（组） fitting string（set）

由金具组合而成，用于悬挂或张紧地线，能承受规定机械负荷的串（组）。

#### 2.1.18 

## 最大出口角 maximum exit angle

在导(地)线与悬垂线夹脱离接触处,船体线槽曲线所允许的最大切线角。

#### 2.1.19 

## 最小出口角 minimum exit angle

在导(地)线与悬垂线夹脱离接触处，船体线槽曲线所允许的最小切线角。

#### 2.1.20 

## 压缩型金具 compression-type fitting

对于金具本身全部或部分，需要施加压力使其产生永久变形才能完成安装工作的金具。

#### 2.1.21 

## 非压缩型金具 non-compression type fitting

相对于压缩型金具，在安装时金具的任何部位不产生永久变形的金具。

#### 2.1.22 

## 温升 temperature rise

金具某一点的温度与基准温度之间的差值。

#### 2.1.23 

## 预绞式金具 preformed helical fitting

将预成型螺旋条状物缠绕于导（地）线上，用于承受机械载荷或电气负荷的金具。

#### 2.1.24 

## 跳线 jumper

连接耐张塔两侧、保持一定形状的导电装置。

#### 2.1.25 

## 防舞装置 anti-galloping device

能够抑制导(地)线舞动的装置。

### 2.2 产品类

#### 2.2.1 

<div style="text-align: center;"><img src="imgs/img_in_image_box_556_524_596_562.jpg" alt="Image" width="3%" /></div>


## 延长环 eye link

两端均为环型连接的连接金具。

#### 2.2.2 

## 平行挂板 clevis

不改变连接方向的板形连接金具。

#### 2.2.3 

## 球头挂环 ball eyes

一端为球形一端为环形所构成的连接金具。

#### 2.2.4 

## 球头挂板 ball clevis

一端为球形一端为板形所构成的连接金具。

#### 2.2.5 

## 碗头挂板 socket clevis

一端为帽窝一端为板形所构成的连接金具。

#### 2.2.6 

## 挂钩 hook

吊钩形状的一种连接件。

#### 2.2.7 

## U 型挂环 shackle

一端为环型连接一端为槽型连接所构成的 U 形金具。

#### 2.2.8 

## U型螺丝 U-bolt

一端为环型连接一端为螺纹杆所构成的 U 形金具。

#### 2.2.9 

## 联板 yoke plate

承载多个受力的板形连接金具。

#### 2.2.10 

## 牵引板 towing plate

设有施工牵引孔的板形连接金具。

## GB/T 5075—2016

#### 2.2.11 

## 调整板 adjusting plate

可调节连接长度的板形连接金具。

#### 2.2.12 

## 花篮螺丝 turn buckle

两端用左右旋螺纹来调节连接长度的连接金具。

#### 2.2.13 

## 吊架 hanger

在电杆上支持避雷线，并代替横担的连接金具。

#### 2.2.14 

## 延长架 dropper

用于降低杆塔横担上悬垂绝缘子串的悬挂点高度的连接金具。

#### 2.2.15 

## 接续管 splicing sleeve, mid-span tension joint

用于连接导(地)线，并能保持导(地)线电气、机械性能的管形接续金具。

#### 2.2.16 

## 修补管 repair sleeve

用于修补受损导(地)线以恢复其电气和机械性能的管形接续金具。

#### 2.2.17 

## 并沟线夹 parallel groove clamp

用于连接两根平行导(地)线用以传递电气负荷的接触金具。

#### 2.2.18 

## 防振锤 vibration damper, damper

安装在导(地)线上，抑制或减小微风振动的一种防护金具。

#### 2.2.19 

## 均压环 grading ring

改善绝缘子串上电压分布的环状防护金具。

#### 2.2.20 

## 屏蔽环 shielding ring

使被屏蔽范围内的其他金具或部件不出现电晕现象的环状防护金具。

#### 2.2.21 

## 招弧角 arcing horn

防止电弧沿着绝缘子闪络的角状防护金具。

#### 2.2.22 

## 引弧环 arcing ring

防止电弧沿着绝缘子闪络的环状防护金具。

#### 2.2.23 

## 间隔棒 spacer

使一相(极)导线中的多根子导线保持相对间隔位置的防护金具。

#### 2.2.24 

## 护线条 armor rods

螺旋形缠绕于导(地)线上，以增加缠绕处导(地)线刚度及耐振能力的金属线条。

#### 2.2.25 

## 铝包带 aluminum armor tape

缠绕在铝制导线上，使其表面不受磨损的铝带。

#### 2.2.26 

## 重锤 counter weight

悬挂在部件下端，增加部件垂直荷重的防护金具。

#### 2.2.27 

## 线卡子 guy clip

固定绞线端部的马鞍形组合件。

#### 2.2.28 

## 心形环 thimble

绕扎绞线时用的衬垫。

#### 2.2.29 

## 设备线夹 terminal connector

连接导线与电气设备，以传递电气负荷并承受一定机械荷载的金具。

#### 2.2.30 

## T 型线夹 T-connector

连接导线与分支线，以传递电气负荷并承受一定机械荷载的金具。

#### 2.2.31 

## 铜铝过渡板 copper to aluminum adapter board

一面为铜质材料，另一面为铝质材料，用于连接铜质端子与铝质端子、防止电化腐蚀作用的过渡接触板件。

#### 2.2.32 

## 母线固定金具 bus-bar support clamp

支撑和悬挂母线用的金具。

#### 2.2.33 

## 母线间隔垫 bus-bar separator

保持母线间一定间隔用的支撑件。

#### 2.2.34 

## 母线伸缩节 bus-bar expansion joint

用于补偿母线因受热变形和振动变形的伸缩性连接件。

#### 2.2.35 

## 封端球(盖) terminal ball

防止管母线终端部位产生电晕用的球状元件。

#### 2.2.36 

## 夜间警告灯 night warning light

附在导线上，辅助带电导线的电容耦合作用而发光的装置。

#### 2.2.37 

## 航空警告警示球 aircraft warning（marker）sphere

装附在导线或地线上，在白天可见的警告装置。

#### 2.2.38 

## 防晕球 corona ball

防止金具产生电晕的球状金具。

#### 2.2.39 

## 线夹回转式间隔棒 loose clamp spacer damper

部分线夹能够沿导线轴心相对转动的阻尼间隔棒。

#### 2.2.40 

## 相间间隔棒 phase spacers

使相间导线保持一定几何距离、且具有规定绝缘强度的金具。

### 2.3 试验方法类

#### 2.3.1 

## 外观检查 visual inspection

以目力观察为主的对金具外表质量状态的检查。

#### 2.3.2 

## 型式试验 type test

对按照一定技术条件设计制造的金具产品，以验证其设计特性是否符合规定标准所进行的试验。

#### 2.3.3 

## 抽样试验 sample test

在同一条件下所生产的一批产品中，随机抽取一定数量，以验证材料质量及工艺质量所进行的试验。

#### 2.3.4 

## 例行试验 routine test

采用适当的方法以淘汰有缺陷的产品，而对逐个金具所进行的试验。

#### 2.3.5 

## 振动试验 vibration test

在规定的试验条件下，测定防振金具动力特性所进行的试验。

#### 2.3.6 

## 疲劳试验 fatigue test

在规定的振动条件下，金具对振动的耐受性能试验。

#### 2.3.7 

## 电阻试验 resistance test

将金具连接于电气回路中，测定其电阻值的试验。

#### 2.3.8 

## 热循环试验 heat cycle test

在规定的电流负荷及温升条件下，对试件进行长期运行状态下的模拟试验。

#### 2.3.9 

## 无线电干扰试验 radio interference test

在规定的条件下，测定试件的无线电干扰电平的试验。

#### 2.3.10 

## 电晕试验 corona test

在规定的条件下，测定试件由于电场的作用而出现可见电晕现象的试验。

#### 2.3.11 

## 热镀锌试验 hot galvanizing test

对金具表面热浸镀锌质量进行检验的试验。

#### 2 \.3\.12

## 抗弯试验 bending resistance test

在规定的条件下，试件在弯曲载荷作用下的承载能力的试验。

#### 2.3.13 

## 机械载荷试验 mechanical load test

在规定条件下，对金具施加作用力，检测其承载能力或变形特征的试验。

#### 2.3.14 

## 握力试验 grip strength test

对握持、紧固导（地）线的金具，检测其相对于导（地）线不出现滑移现象时，所承受载荷的试验。

#### 2.3.15 

拉力试验 tensile test

检测金具在拉力作用下承载能力的试验。

#### 2.3.16 

## 间隔棒向心力试验 spacer centripetal force test

在试验条件下，模拟导线短路时分裂导线产生向心力，检验间隔棒承受压缩作用力的能力所进行的试验。

## 参考文献

[1] GB/T 2900.51—1998 电工术语 架空线路(idt IEC 60056(466):1990)

## 索引

## 汉语拼音索引

B  
  
标称破坏载荷 …… 2.1.11  
并沟线夹 …… 2.2.17  
  
C  
  
抽样试验 …… 2.3.3  
  
D  
  
电力金具 …… 2.1.1  
电晕试验 …… 2.3.10  
电阻试验 …… 2.3.7  
吊架 …… 2.2.13  
  
F  
  
防护金具 …… 2.1.7  
防舞装置 …… 2.1.25  
防晕球 …… 2.2.38  
防振锤 …… 2.2.18  
非压缩型金具 …… 2.1.21  
封端球（盖） …… 2.2.35  
  
G  
  
挂钩 …… 2.2.6  
  
H  
  
航空警告警示球 …… 2.2.37  
护线条 …… 2.2.24  
花篮螺丝 …… 2.2.12  
滑移 …… 2.1.12  
  
J  
  
机械破坏载荷 …… 2.1.9  
机械损伤载荷 …… 2.1.10  
机械载荷试验 …… 2.3.13  
间隔棒 …… 2.2.23  
间隔棒向心力试验 …… 2.3.16  
接触金具 …… 2.1.6

接续管 …… 2.2.15  
接续金具 …… 2.1.5  
金具串（组） …… 2.1.17  
绝缘子串 …… 2.1.14  
均压环 …… 2.2.19  
  
K  
  
抗弯试验 …… 2.3.12  
  
L  
  
拉力试验 …… 2.3.15  
例行试验 …… 2.3.4  
连接金具 …… 2.1.4  
联板 …… 2.2.9  
铝包带 …… 2.2.25  
  
M  
  
母线固定金具 …… 2.2.32  
母线间隔垫 …… 2.2.33  
母线金具 …… 2.1.8  
母线伸缩节 …… 2.2.34  
  
N  
  
耐张绝缘子串（组） …… 2.1.16  
耐张线夹 …… 2.1.3  
  
P  
  
疲劳试验 …… 2.3.6  
平行挂板 …… 2.2.2  
屏蔽环 …… 2.2.20  
  
Q  
  
牵引板 …… 2.2.10  
球头挂板 …… 2.2.4  
球头挂环 …… 2.2.3  
  
R  
  
热镀锌试验 …… 2.3.11

热循环试验 …… 2.3.8  
S  
  
设备线夹 …… 2.2.29  
T  
  
调整板 …… 2.2.11  
跳线 …… 2.1.24  
T 型线夹 …… 2.2.30  
铜铝过渡板 …… 2.2.31  
U  
  
U 型挂环 …… 2.2.7  
U 型螺丝 …… 2.2.8  
W  
  
外观检查 …… 2.3.1  
碗头挂板 …… 2.2.5  
温升 …… 2.1.22  
握力 …… 2.1.13  
握力试验 …… 2.3.14  
无线电干扰试验 …… 2.3.9

## X 

线夹回转式间隔棒 2.2.39

线卡子 …… 2.2.27  
相间间隔棒 …… 2.2.40  
心形环 …… 2.2.28  
型式试验 …… 2.3.2  
修补管 …… 2.2.16  
悬垂绝缘子串（组） …… 2.1.15  
悬垂线夹 …… 2.1.2

## Y

压缩型金具 …… 2.1.20  
延长环 …… 2.2.1  
延长架 …… 2.2.14  
夜间警告灯 …… 2.2.36  
引弧环 …… 2.2.22  
预绞式金具 …… 2.1.23

## Z

招弧角 …… 2.2.21  
振动试验 …… 2.3.5  
重锤 …… 2.2.26  
最大出口角 …… 2.1.18  
最小出口角 …… 2.1.19

英文对应词索引

## A

adjusting plate 2.2.11  
aircraft warning (marker) sphere 2.2.37  
aluminum armor tape 2.2.25  
anti-galloping device 2.1.25  
arcing horn 2.2.21  
arcing ring 2.2.22  
armor rods 2.2.24

## B

ball clevis …… 2.2.4  
ball eyes …… 2.2.3  
bending resistance test …… 2.3.12  
bus-bar expansion joint …… 2.2.34

bus-bar fitting 2.1.8  
bus-bar separator 2.2.33  
bus-bar support clamp 2.2.32  
C  
  
clevis 2.2.2  
compression-type fitting 2.1.20  
copper to aluminum adapter board 2.2.31  
corona ball 2.2.38  
corona test 2.3.10  
counter weight 2.2.26  
D  
  
damper 2.2.18  
dropper 2.2.14  
E  
  
electric power fitting 2.1.1  
eye link 2.2.1  
F  
  
fatigue test 2.3.6  
fitting string (set) 2.1.17  
G  
  
grading ring 2.2.19  
grip strength 2.1.13  
grip strength test 2.3.14  
guy clip 2.2.27  
H  
  
hanger 2.2.13  
heat cycle test 2.3.8  
hook 2.2.6  
hot galvanizing test 2.3.11  
I  
  
insulator string 2.1.14  
J  
  
jumper 2.1.24  
L  
  
link fitting 2.1.4

loose clamp spacer damper 2.2.39  
M  
maximum exit angle 2.1.18  
mechanical damage load 2.1.10  
mechanical failure load 2.1.9  
mechanical load test 2.3.13  
minimum exit angle 2.1.19  
N  
night warning light 2.2.36  
non-compression type fitting 2.1.21  
P  
parallel groove clamp 2.2.17  
partial tension fitting 2.1.6  
phase spacers 2.2.40  
preformed helical fitting 2.1.23  
protective fitting 2.1.7  
R  
radio interference test 2.3.9  
repair sleeve 2.2.16  
resistance test 2.3.7  
routine test 2.3.4  
S  
sample test 2.3.3  
shackle 2.2.7  
shielding ring 2.2.20  
slip 2.1.12  
socket clevis 2.2.5  
spacer 2.2.23  
spacer centripetal force test 2.3.16  
specified failure load 2.1.11  
splicing fitting 2.1.5  
splicing sleeve 2.2.15  
suspension clamp 2.1.2  
suspension insulator string (set) 2.1.15  
T  
T-connector 2.2.30  
temperature rise 2.1.22

tensile test ..... 2.3.15  
tension clamp ..... 2.1.3  
tension insulator string (set) ..... 2.1.16  
terminal ball ..... 2.2.35  
terminal connector ..... 2.2.29  
thimble ..... 2.2.28  
towing plate ..... 2.2.10  
turn buckle ..... 2.2.12  
type test ..... 2.3.2  
  
U  
  
U-bolt ..... 2.2.8  
  
V  
  
vibration damper ..... 2.2.18  
vibration test ..... 2.3.5  
visual inspection ..... 2.3.1  
  
Y  
  
yoke plate ..... 2.2.9