

# 中华人民共和国国家标准

GB/T 44380—2024

# 电力设备状态检修通用术语

# Terminology for electric equipment condition based maintenance

2024-08-23 发布

2024-08-23 实施



## 目次

前言 …… III    
1 范围 …… 1    
2 规范性引用文件 …… 1    
3 基本术语 …… 1    
4 状态检测 …… 2    
5 状态信息 …… 9    
6 状态评价 …… 11    
7 风险评估 …… 12    
8 检修决策 …… 13    
9 状态检修信息系统 …… 14    
参考文献 …… 17    
索引 …… 18



## 前言

本文件按照 GB/T 1.1—2020《标准化工作导则 第1部分：标准化文件的结构和起草规则》的规定起草。

请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。

本文件由中国电力企业联合会提出。

本文件由全国电力设备状态维修与在线监测标准化技术委员会(SAC/TC 321)归口。

本文件起草单位：中国电力科学研究院有限公司、国网浙江省电力有限公司电力科学研究院、重庆大学、西安交通大学、国网冀北电力有限公司电力科学研究院、国网山东省电力有限公司电力科学研究院、华北电力大学、国网浙江省电力有限公司金华供电公司、保定天威新域科技发展有限公司、北京国网富达科技发展有限责任公司、国网宁夏电力有限公司电力科学研究院、中国大唐集团科学技术研究总院有限公司西北电力试验研究院、西安热工研究院有限公司、中国长江电力股份有限公司、南方电网科学研究院有限责任公司、国网辽宁省电力有限公司电力科学研究院、北京四方继保自动化股份有限公司、西安西电开关电气有限公司、中石化安全工程研究院有限公司。

本文件主要起草人：高克利、邵先军、毕建刚、杨勇、吴旭涛、张建丁、吴立远、于钦刚、常文治、何平、王有元、董明、陈玉峰、林颖、李志刚、袁帅、马钰、程养春、应高亮、王园园、闫晔、高强、任雁铭、杨博、王世强、李晨、蔡巍、叶华松、罗兵、杨帆、王劭鹤、肖微、程大伟、虞明智、熊舟、高婷玉。



# 电力设备状态检修通用术语

## 1 范围

本文件界定了电力设备状态检修领域的常用术语和定义。

本文件适用于电力设备状态检修相关的科学和生产技术领域。

## 2 规范性引用文件

本文件没有规范性引用文件。

## 3 基本术语

### 3.1 

## 设备状态 equipment condition

设备在运行条件下保持安全、稳定运行能力的综合性表征。

### 3.2 

## 检修 maintenance

为恢复或维持设备正常运行能力开展的检查、测试与维修等工作。

### 3.3 

## 检修模式 maintenance mode

根据设备可靠性及风险等不同约束条件而确定的检修方式。

注：一般分为定期检修、状态检修和故障检修等。

### 3.4 

## 定期检修 time based maintenance

根据设备劣化、老化的统计规律，以周期性为特征的一种检修模式。

注：周期以时间或频次为单位。

[来源:GB/T 32574—2016,3.6,有修改]

### 3.5 

## 状态检修 condition based maintenance: CBM

基于设备状态评价并综合考虑电力系统、环境及安全等因素的一种检修模式。

### 3.6 

## 故障检修 failure based maintenance

设备故障后，为设备功能恢复或更换开展的一种检修模式。

### 3.7 

## 状态检测 condition detection

获取设备状态信息相关数据的过程。

注：包括巡检、带电检测、在线监测、停电试验等。

### 3.8 

## 状态信息 condition information

对设备状态数据加工处理后获得的与设备状态评价相关的各种信息。

### 3.9 

## 状态评价 condition evaluation

对设备状态信息进行综合分析，确定设备状态的过程。

### 3.10 

## 风险评估 risk assessment

综合考虑安全、可靠性、环境、成本及效益等因素，对电力设备失效事故发生的可能性及事故后果的严重程度进行量化分析，确定风险程度。

### 3.11 

## 状态检修决策 condition maintenance decision

基于设备状态评价和风险评估结果所确定的设备检修时间、内容和级别等。

### 3.12 

## 状态检修信息系统 maintenance information system

利用计算机技术实现电力设备信息收集、数据处理、异常告警、缺陷诊断、状态评价、状态预测、风险评估、辅助决策功能的集成系统。

## 4 状态检测

### 4.1 

## 巡检 inspection

对运行设备的外观、异物、表计示值、油位、噪声、压力、温度等进行的定期巡视、检查和维护。

注：巡检也包括异常状况的巡检，如地质滑坡、杆塔倾斜等。

#### 4.1.1 

## 人工巡检 manual inspection

由作业人员在设备现场开展的巡检。

#### 4.1.2 

## 机器巡检 machine inspection

利用机器人、无人机、监拍装置、卫星等机器开展的巡检。

#### 4.1.3 

## 自主巡检 autonomous inspection

无操作人员干预，机器按预先规划路线及任务自行进行的巡检。

#### 4.1.4 

## 遥控巡检 remote control inspection

操作人员遥控机器或工具进行的巡检。

#### 4.1.5 

## 线上巡检 online inspection

使用可见光视频、红外成像、数字化表计等手段，通过网络对设备运行状态开展的巡检。

#### 4.1.6 

## 智能巡检 intelligent inspection

自主导航、自动采集上传设备信息、自动识别缺陷的机器巡检。

#### 4.1.7 

## 巡检终端 inspection terminal

用于在现场采集巡检数据及信息，具备信息交互功能的装置。

### 4.2 

## 带电检测 live test

在运行状态下，由作业人员对设备状态量进行的现场检测。

注：带电检测包括例行带电检测和诊断性带电检测。

#### 4.2.1 

## 例行带电检测 routine live test

对运行中设备定期开展的带电检测。

#### 4.2.2 

## 诊断性带电检测 diagnostic live test

为进一步确定设备异常、缺陷、隐患的性质、位置和严重程度所开展的带电检测。

### 4.3 

## 在线监测 on-line monitoring

在运行状态下,应用专门装置对设备状态量及环境进行的长期自主测量,并将测量数据或基于测量数据的分析结果自动上传。

#### 4.3.1 

## 在线监测系统 on-line monitoring system

用以实现在线监测的软硬件系统。

注 $ ^{1} $ ：一般由在线监测装置、通信网络和后台系统等组成。

注 $ ^{2} $ ：在线监测装置包括传感器、监测单元，监测单元包括数据采集单元、综合监测单元、数据监测终端。

#### 4.3.2 

## 在线监测装置 on-line monitoring device

安装在被监测设备上或附近，用以自动采集、处理和发送被监测设备状态信息的装置。

#### 4.3.3 

## 数据采集单元 data acquisition unit

基于各种原理的信息测量装置，通过通信网络将测量信息传送到数据监测终端，并响应数据监测终端指令的装置。

#### 4.3.4 

## 综合监测单元 comprehensive monitoring unit

在线监测装置不能与站端监测单元直接通信时，以被监测设备为对象，接收与被监测设备相关的在线监测装置发送的数据，并对数据进行加工处理，实现与站端监测单元进行标准化数据通信的装置。

#### 4.3.5 

## 数据监测终端 data monitoring terminal

汇集各数据采集单元的信息，并进行现场存储、处理，同时能与后台系统进行信息交互的装置。

[来源:GB/T 25095—2020,3.4.2,有修改]

#### 4.3.6 

## 站端监测单元 substation side monitoring unit

承担全部监测数据的接入、分析和对监测装置进行管理的装置。

#### 4.3.7 

## 后台系统 backend system

具有站端监测单元功能的计算机系统。

#### 4.3.8 

## 接口 interface

两个功能单元间共享的边界。

GB/T 44380—2024

#### 4.3.9 

## I 0 接口 interface I0

在线监测系统中传感器与监测单元之间的数据通信接口。

#### 4.3.10 

## I 1 接口 interface I1

在线监测系统中监测单元与后台系统之间的数据通信接口。

#### 4.3.11 

## I 2 接口 interface I2

在线监测系统中后台系统与上级系统之间的数据通信接口。

### 4.4 

## 停电试验 outage test

在设备停电状态下，由作业人员对设备进行的现场检测与试验。

注：停电试验包括例行停电试验和诊断性停电试验。

#### 4.4.1 

## 例行停电试验 routine outage test

对设备定期开展的停电试验。

#### 4.4.2 

## 诊断性停电试验 diagnostic outage test

为进一步确定设备异常、缺陷、隐患的性质、位置和严重程度所开展的停电试验。

### 4.5 

## 传感器 sensor

依据一定的规则，对物理世界中的客观现象、物理属性进行监测，并将监测结果转化为可以进一步处理的信号的设备。

[来源:GB/T 30269.2—2013,2.1.2]

#### 4.5.1 

## 压力传感器 pressure sensor

能感受压强并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.1]

#### 4.5.2 

## 速度传感器 speed sensor

能感受速度并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.4]

#### 4.5.3 

## 加速度传感器 acceleration sensor

能感受加速度并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.5]

#### 4.5.4 

## 转速传感器 revolution sensor

能感受转速并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.4.4]

#### 4.5.5 

## 流速传感器 flow velocity sensor

能感受流体流速并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.4.5]

#### 4.5.6 

## 振动传感器 vibration sensor

能感受机械运动振动参量(机械振动速度、频率、加速度等)并转换成可用输出信号的传感器。

[来源：GB/T 7665—2005，3.2.1.5.3]

#### 4.5.7 

## 位移传感器 displacement sensor

能感受位移量并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.7]

#### 4.5.8 

## 角度传感器 angle sensor

能感受角度并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.1.9.2]

#### 4.5.9 

## 流量传感器 flow sensor

能感受流体流量并转换成可用输出信号的传感器。

注：流体是液体、气体、粒状固体或它们的混合物，其流量用体积流量或质量流量计量。

<div style="text-align: center;"><img src="imgs/img_in_image_box_105_762_138_797.jpg" alt="Image" width="2%" /></div>


[来源:GB/T 7665—2005,3.2.1.6,有修改]

#### 4.5.10 

## 电化学式传感器 electrochemical sensor

利用被测量的电化学反应，将其变化转换成电位变化、电流变化或者电导率变化的传感器。

[来源:GB/T 7665—2005,3.1.26]

#### 4.5.11 

## 超声[波]传感器 ultrasonic sensor

能感受超声波并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.6.3]

#### 4.5.12 

## 高频电流传感器 high frequency current sensor; HFCT

用于接收局部放电激发的高频脉冲电流信号的传感器。

#### 4.5.13 

## 特高频传感器 ultra high frequency sensor; UHF sensor

用于接收局部放电激发的特高频段电磁信号的传感器。

#### 4.5.14 

## 暂态地电压传感器 transient earth voltage sensor; TEV sensor

用于接收局部放电激发的暂态地电波的传感器。

#### 4.5.15 

## 温度传感器 temperature sensor

能感受温度并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.2.2.1]

#### 4.5.16 

## 声音传感器 audio sensor

能感受声音并转换成可用输出信号的传感器。

#### 4.5.17 

## 气体传感器 gas sensor

能感受气体(组分、分压)并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.3.1]

#### 4.5.18 

## 湿度传感器 humidity sensor

能感受气氛中水蒸气含量并转换成可用输出信号的传感器。

[来源:GB/T 7665—2005,3.3.2]

#### 4.5.19 

## 光纤传感器 optical fiber sensor

利用光纤作为传感或传输媒介，将被感知参量（如温度、应变、振动等）的信息转换为光纤中的光学参量的变化，通过解调相应的光学参量，从而反映被感知参量信息的传感器。

#### 4.5.20 

## 智能传感器 smart sensor

对传感器自身状态具有一定的自诊断、自补偿、自适应以及具有通信和信息处理功能的传感器。

注：智能传感器带有微处理器，具有采集、处理、交换信息的能力，是传感器集成化与微处理器相结合的产物。

[来源:GB/T 7665—2005,3.1.12,有修改]

#### 4.5.21 

## 物联网传感器 Internet-of-Things sensor

具有低功耗、无线通信、感知处理一体化功能的传感器。

### 4.6 

## 检测技术 detection technology

将各种电量或非电量转换为电信号，再通过测量该电信号来检测原电量或非电量的技术。

#### 4.6.1 

## 红外温度检测 infrared temperature detection

基于红外辐射原理，通过红外检测装置观察或记录被测物体红外辐射的一种温度检测技术。

注：包括红外热成像检测、红外点温检测等。

[来源:GB/T 12604.9—2021,3.58,有修改]

#### 4.6.2 

## 红外热成像检测 infrared thermographic detection

通过获取被测物发出红外辐射并成像的一种检测技术。

注：红外热成像检测波长范围为  $ 8 \mu m \sim 14 \mu m $  的红外线。

[来源:GB/T 12604.9—2021,5.11,有修改]

#### 4.6.3 

## 红外点温检测 infrared temperature measurement

通过检测和量化测量目标发射的红外辐射能量来确定物体温度的一种检测技术。

#### 4.6.4 

## 紫外成像检测 UV imaging detection

通过接受电气设备电晕放电时产生的紫外光信号，并将经电子系统处理后的放电光斑影像与可见光影像叠加成像的一种检测技术。

#### 4.6.5 

## 声学成像检测 acoustic imaging detection

利用声音传感器阵列，通过测量一定空间内的声波到达各声音传感器的信号相位差异，确定声源的

幅值、位置，并以图像方式显示声源空间声场分布云图，与可见光影像叠加成像的一种检测技术。

#### 4.6.6 

## X 射线成像检测 X-ray imaging detection

利用探测器接收 X 射线，输出设备内部材质结构等数字图像并进行影像处理的一种射线成像检测技术。

[来源:GB/T 12604.11—2015,2.1,有修改]

#### 4.6.7 

## 局部放电射频检测 radio frequency（RF）detection of partial discharge

对局部放电的电磁信号进行采集、分析和判断的一种局部放电检测技术。

注：射频频段范围为  $ 300 \, kHz \sim 300 \, GHz $ 。

#### 4.6.8 

## 局部放电高频电流检测 high frequency（HF）current detection of partial discharge

对局部放电的高频段脉冲电流信号进行采集、分析和判断的一种局部放电检测技术。

注：高频频段范围为  $ 3 \, MHz \sim 30 \, MHz $ 。

#### 4.6.9 

## 局部放电甚高频检测 very high frequency (VHF) detection of partial discharge

对局部放电的甚高频段电磁信号进行采集、分析和判断的一种局部放电检测技术。

注：甚高频频段范围为  $ 30 \, MHz \sim 300 \, MHz $ 。

#### 4.6.10 

## 局部放电特高频检测 ultra high frequency（UHF）detection of partial discharge

对局部放电的特高频段电磁信号进行采集、分析和判断的一种局部放电检测技术。

注：甚高频频段范围为  $ 300 \, MHz \sim 3 \, 000 \, MHz $ 。

#### 4.6.11 

## 暂态地电压检测 transient earth voltage（TEV）detection

对局部放电的高频段、甚高频段电磁信号在金属外壳或接地体上感应产生暂态对地电压信号进行采集、分析和判断的一种局部放电检测技术。

#### 4.6.12 

## 局部放电超声波检测 ultrasonic detection of partial discharge

对局部放电产生的超声频段的声信号进行采集、分析、判断的一种局部放电检测和定位技术。

注：超声频段范围为  $ 20  kHz \sim 200  kHz $ 。

#### 4.6.13 

## 接地电流检测 detection of earth current

以检查设备是否正常接地，通过对设备接地回路的接地电流进行测量的一种检测技术。

#### 4.6.14 

## 变压器铁心接地电流检测 detection of transformer core earth current

以检查变压器是否正常接地，通过对变压器铁芯接地线的电流进行测量的一种检测技术。

#### 4.6.15 

## 避雷器泄漏电流检测 detection of leakage current of arrester

以检查避雷器是否存在受潮、劣化，通过对运行电压下流过氧化锌避雷器的全电流和阻性电流进行测量的一种检测技术。

#### 4.6.16 

## 涡流检测 eddy current detection

利用感应涡流的电磁效应检测金属件结构及缺陷的一种检测技术。

[来源:GB/T 12604.6—2021,3.1.11,有修改]

#### 4.6.17 

相对介质损耗因数及电容量比值检测 relative dielectric loss factor and capacitance ratio detection

通过采集相近安装位置的两台电容型设备间两个泄漏电流信号的相量角差的正切值(相对介质损耗因数)与基波有效值之比(电容量比值)，获取其绝缘状态的一种检测技术。

注：电容型设备指采用电容型绝缘结构的高压电气设备。

#### 4.6.18 

输电线路行波故障定位检测 traveling wave location detection of fault in power transmission lines

通过采集沿输电线路传输的暂态电压波、电流波进行输电线路故障定位的一种检测技术。

[来源:GB/T 35721—2017,3.4,有修改]

#### 4.6.19 

输电线路温度检测 temperature detection of power transmission lines

采集输电线路导线及金具表面温度的一种检测技术。

#### 4.6.20 

输电线路覆冰检测 ice detection of power transmission lines

采集输电线路覆冰(雪)厚度的一种检测技术。

#### 4.6.21 

输电线路舞动检测 galloping detection of power transmission lines

采集导地线舞动幅值、频率、舞动轨迹的一种检测技术。

#### 4.6.22 

输电线路微风振动检测 aeolian vibration detection of power transmission lines

采集输电线路疲劳危险点处的动弯应变、频率、振动波形的一种检测技术。

#### 4.6.23 

油中溶解气体分析 dissolved gas analysis: DGA

通过测量绝缘油中溶解气体或游离气体组分和浓度判断充油电力设备内部绝缘状态的一种检测技术。

#### 4.6.24 

气相色谱法 gas chromatography; GC

利用气体作流动相的色层分离分析方法。

#### 4.6.25 

光声光谱分析法 photo-acoustic spectrometry

通过测量材料吸收光后生成的声场强度对油中溶解气体进行定性和定量分析的一种检测技术。

#### 4.6.26 

油中水分检测 detection of moisture content in oil

通过分析油中微水含量获取绝缘油状态的一种检测方法。

#### 4.6.27 

 $ SF_{6} $  气体分解物检测 detection of  $ SF_{6} $  gas decomposition product

通过采集  $ SF_{6} $  气体分解物组分和浓度信息，获取  $ SF_{6} $  气体绝缘设备绝缘状态的一种检测技术。

#### 4.6.28 

 $ SF_{6} $  气体湿度检测 detection of  $ SF_{6} $  gas humidity

采集  $ SF_{6} $  气体中微量水分信息的一种检测技术。

#### 4.6.29 

 $ SF_{6} $  气体泄漏红外成像检测 infrared imaging detection of  $ SF_{6} $  gas leakage

利用  $ SF_{6} $  红外吸收特性，以影像形式表征泄漏点位置的一种检测技术。

#### 4.6.30 

## 机械振动检测 mechanical vibration detection

通过对运行设备的振动加速度、速度、位移等信息进行采集，获取设备状态的一种检测技术。

#### 4.6.31 

## 开关操动机构机械特性检测 detection of switch actuating mechanism mechanical characteristics

通过测试电机性能、分合闸线圈动作特性和断路器动触头动作特性获取开关类设备操动机构状态的一种检测技术。

#### 4.6.32 

## 声学指纹检测 acoustic fingerprint detection

通过对电力设备运行过程中发出的声音信号进行采集、处理及声学特征分析的一种检测技术。

#### 4.6.33 

## 声发射检测 acoustic emission detection

通过接收和分析设备内部的声发射信号来评定设备内部性能或缺陷的一种检测技术。

注：声发射是指伴随固体材料在断裂时释放储存的能量产生弹性波的现象。

#### 4.6.34 

## 超声波探伤 ultrasonic detection

通过分析被检设备内部缺陷对超声波传播、反射和衰减等物理特性的影响获取设备状态的一种检测技术。

## 5 状态信息

### 5.1 

## 状态数据 condition data

通过巡检、带电检测、停电试验、在线监测等技术手段获得的表征设备状态的原始数据或在此基础上加工处理后的数据的统称。

注：主要包括数字、文字、符号、图形、图像、声音等结构化和非结构化数据，是状态信息的载体。

### 5.2 

## 投运前数据 before operation data

反映设备初始状态的数据。

注：一般包括铭牌参数、型式试验报告、订货技术协议、设备监造报告、出厂试验报告、运输安装记录、交接试验报告、交接验收资料、使用说明书等。

### 5.3 

## 运行数据 operating data

反映设备运行过程的数据。

注：一般包括设备运行工况记录、操作记录、缺陷及故障记录等。

### 5.4 

## 维护数据 maintenance data

在设备维护和保养过程中获得的状态数据。

注：如污秽清扫、螺丝紧固、防腐处理、易损件更换、功能确认等记录。

### 5.5 

## 巡检数据 routine inspection data

通过巡检获得的设备状态数据。

### 5.6 

## 带电检测数据 live test data

通过带电检测获得的设备状态数据。

### 5.7 

## 在线监测数据 on-line monitoring data

通过在线监测获得的设备状态数据。

### 5.8 

## 停电试验数据 outage test data

通过停电试验获得的设备状态数据。

注：包括例行停电试验数据和诊断性停电试验数据。

### 5.9 

## 停电检修数据 outage maintenance data

反映设备停电检修过程及检修结果的数据。

注：包括检修前后的试验数据。

### 5.10 

## 设备缺陷 equipment defect

设备在运行过程中存在的影响设备和人身安全、环保、稳定运行的异常现象。

### 5.11 

## 缺陷数据 defect data

反映设备在运行中发生偏离运行标准的误差以及对人身、设备和环境可能造成影响的数据。

### 5.12 

## 缺陷等级 defect levels

根据缺陷对设备安全可靠性、人身健康和环境影响的程度而划分的等级。

### 5.13 

## 危急缺陷 critical defect

重要状态量劣化严重，对设备和人身安全有很大威胁，随时可能引起设备、人身、环境事故，需要立即进行处理的设备缺陷。

### 5.14 

## 严重缺陷 serious defect

一般状态量劣化严重或重要状态量劣化较严重，对设备和人身安全有较大威胁，需要尽快进行处理的设备缺陷。

### 5.15 

## 一 般缺陷 general defect

状态检测结果已超标，但不影响设备安全运行，需加强运行监视、适时进行处理的设备缺陷。

### 5.16 

## 家族缺陷 family defect

由设计、材质、工艺、安装等共性因素导致的缺陷。

注：实践中，若同型号、同批次设备的某一缺陷发生率显著高于行业平均水平，通常为家族缺陷。

### 5.17 

## 不良工况 undesirable service condition

可能导致设备缺陷的各种非常规工况。

注：如短路故障、过电压、过负荷、过励磁、直流偏磁、谐波超标、线路舞动以及地震、覆冰、暴风（雨、雪）、冰雹、高温、沙尘暴等。

## 6 状态评价

### 6.1 

## 定期评价 regular evaluation

按照规定周期开展的状态评价。

### 6.2 

## 动态评价 dynamic evaluation

根据设备状态信息变化情况,适时开展的状态评价。

### 6.3 设备状态量

#### 6.3.1 

## 状态量 condition indicators

直接或间接表征设备状态信息的参量。

#### 6.3.2 

## 一 般状态量 minor condition indicators

对设备的性能和安全运行影响相对较小的状态量。

#### 6.3.3 

## 重要状态量 major condition indicators

对设备的性能和安全运行有较大影响的状态量。

#### 6.3.4 

## 注意型状态量 attentive condition indicators

与设备缺陷映射关系不明确的数值型状态量。

#### 6.3.5 

## 警示型状态量 warning condition indicators

与设备缺陷有明确映射关系的数值型状态量。

#### 6.3.6 

## 初值 initial value

数值型状态量的初始值。通常为设备出厂、交接或投运初期的检测或试验值。

注：若因检修使初值发生了非缺陷性改变，则以检修后的检测或试验值作为新的初值。

#### 6.3.7 

## 初值差 initial value difference

当前值(检测或试验值)与初值的差除以初值。

注：初值差用百分数表示，适用于初值不为零的情况。

#### 6.3.8 

## 注意值 attentive value

注意型状态量的阈值。

注：若当前量达到或超过该阈值，则设备可能存在或发展出某种缺陷。

#### 6.3.9 

## 警示值 warning value

警示型状态量的阈值。

注：若当前量达到或超过该阈值，则设备存在某种缺陷。

## GB/T 44380—2024

### 6.4 评价方法

#### 6.4.1 

## 部件 component

具有独立功能的设备组成部分。

#### 6.4.2 

## 影响因子 impact factor

反映某状态量对状态评价结果的影响程度。

注：影响因子也称权重系数。

#### 6.4.3 

## 劣化程度 deterioration degree

反映设备或部件性能变差的量化指标。

#### 6.4.4 

## 评价模型 evaluation model

反映状态量与评价结果之间关联关系的数学模型。

### 6.5 评价结果

#### 6.5.1 

## 正常状态 normal condition

状态量处于稳定且在标准限值以内。

#### 6.5.2 

## 注意状态 attentive condition

状态量接近标准限值，并有继续发展的趋势。

#### 6.5.3 

## 异常状态 abnormal condition

单项重要状态量变化较大，已达到或略超过标准限值。

#### 6.5.4 

## 严重状态 serious condition

单项重要状态量显著超过标准限值。

## 7 风险评估

### 7.1 

## 风险 risk

危险情况发生的可能性和结果的组合。

### 7.2 

## 故障 fault

电力设备完成规定功能的能力下降或丧失的状态。

[来源:GB/T 2900.99—2016,192-04-01,有修改]

### 7.3 

## 设备风险 equipment risk

设备面临的和可能导致的风险,是综合考虑故障概率与损失后果的数学期望。

### 7.4 

## 设备损失风险 equipment loss risk

由于设备发生永久性故障而引起的设备损坏风险。

注：包括维修、部件更换及设备整体更换。设备损失风险用设备资产价值与设备故障率的乘积来评估和衡量。

### 7.5 

## 人身环境风险 personal and environment loss risk

由于设备损坏引起的人身伤亡、环境污染等风险。

### 7.6 

## 系统损失风险 power system loss risk

由于设备非正常停运引起的负荷丢失、系统稳定性下降等风险。

### 7.7 

社会损失风险 society loss risk

由于供电中断造成的电网用户损失。

### 7.8 

## 概率 probability

对事件发生机会的度量。

### 7.9 

## 故障概率 failure probability

设备发生故障的可能性。

注：由设备状态、系统条件和环境条件决定。

### 7.10 

## 故障率 failure rate

设备在单位时间内因故障不能执行规定的连续功能的次数。

注：按单一元件或某类型元件、单位线路长度、同杆架设线路，或同一走廊线路等分类计算其故障率。

### 7.11 

## 后果 consequence

某事件对目标影响的结果。

### 7.12 

## 风险矩阵 risk matrix

通过确定后果和可能性的范围来排列显示风险的工具。

### 7.13 

## 风险等级 level of risk

单一风险或组合风险的大小，以后果和可能性的组合来表述。

## 8 检修决策

### 8.1 

## 检修时间 maintenance time

设备下次检修的时机。

### 8.2 

## 基准周期 base period

巡检、例行带电检测及例行停电试验的基本时间间隔。

### 8.3 

## 实际周期 actual period

根据设备的健康状态和状态评价结果，对基准周期进行优化调整，形成设备下年度的执行周期。

### 8.4 

## 检修内容 content of maintenance

根据设备部件状态量的劣化情况，结合备品备件、负荷转移、生产厂家要求等综合制定设备检修时所涉及的项目。

### 8.5 

## 检修等级 maintenance grades

以电力设备检修内容、范围和停用时间为原则，分为 A、B、C、D 四个等级。

### 8.6 

## A 级检修 A Class maintenance

电力设备整体性的解体检查、修理、更换及相关试验。

注：A级检修时进行的相关试验，也包括所有B级停电试验项目。

### 8.7 

## B 级检修 B Class maintenance

电力设备局部性的检修。

注 $ ^{1} $ ：主要组件、部件的解体检查、修理、更换及相关试验。

注 $ ^{2} $ ：B级检修时进行的相关试验，也包括所有例行停电试验项目。

### 8.8 

## C 级检修 C Class maintenance

电力设备常规性的检查、试验、维修。

注 $ ^{1} $ ：包括少量零件更换、消缺、调整和停电试验等。

注2：C级检修时进行的相关试验即例行停电试验。

### 8.9 

## D 级检修 D Class maintenance

电力设备外观检查、简单消缺和带电检测。

### 8.10 

## 检修计划 maintenance plan

为落实检修决策所作出的人员、资金、物料及时间的统筹安排。

### 8.11 

## 检修范围 scope of maintenance

检修时所涉及的设备界限。

## 9 状态检修信息系统

### 9.1 

## 辅助决策系统 auxiliary decision making system

一种决策信息系统，通过信息收集、数据处理，自动完成设备异常告警、缺陷诊断、状态评价、状态预测、风险评估，初步确定检修策略。

#### 9.1.1 

## 信息收集 information acquisition

通过相关接口设计与配置，从外部模块、系统或装置中有效获取反映设备状态的数据，为评价判断

提供数据资源。

#### 9.1.2 

## 原始数据 raw data

终端用户所存储使用的未经处理和简化的数据。

#### 9.1.3 

## 结构化数据 structured data

一种数据表示形式，按此种形式，由数据元素汇集而成的每个记录的结构都是一致的并且使用关系模型予以有效描述。

#### 9.1.4 

## 非结构化数据 unstructured data

不具有预定义模型或未以预定义方式组织的数据。

注：如缺陷描述文本、红外图像、局部放电图谱、监控视频等。

#### 9.1.5 

## 数据处理 data processing

对原始数据进行过滤、换算、组合等加工和处理的过程。

#### 9.1.6 

## 数据治理 data governance

对数据进行处置、格式化和规范化的过程。

[来源:GB/T 35295—2017,2.1.43]

#### 9.1.7 

## 异常告警 abnormal alarm

监控状态量指标变化，对于超出状态评价导则和规程规定范围的劣化指标进行状态告警。

#### 9.1.8 

## 缺陷诊断 defect diagnosis

当状态量提示存在设备缺陷时，通过综合分析，确定缺陷部位和严重程度。

#### 9.1.9 

## 状态预测 condition prediction

利用设备当前和历史数据等，采用预测模型，预测设备在未来某一时期的状态发展趋势或剩余寿命。

#### 9.1.10 

## 自动评价 automatic evaluation

根据设备状态量自动计算出反映设备状况的评价结果。

#### 9.1.11 

## 专家核查 expert verification

对设备的评价结果进行人工审核，修正数据误差或信息不足造成的评价偏差，提高评价结果与实际状态的符合程度。

#### 9.1.12 

## 决策建议 decision recommendations

以设备状态评价结果为基础，综合考虑风险评估等级，自动得出检修计划。

### 9.2 

## 信息安全 information security

信息系统（包括硬件、软件、数据、人、物理环境及其基础设施等）受到保护，不受偶然或者恶意的原因而遭到破坏、更改、泄露，信息的保密性、完整性和可用性得到保证，系统可靠正常地运行，信息服务连

续不中断。

#### 9.2.1 

## 安全接入平台 security access platform

对非信息管理大区区域终端提供以安全专网方式接入信息管理大区，并采用终端接入认证、数据隔离、实时监测审计等防护措施对接入边界进行防护。

#### 9.2.2 

## 生产控制大区 production control zone

由具有数据采集与控制功能、纵向联接使用专用网络或专用通道的电力监控系统构成的安全区域。

[来源:GB/T 36572—2018,3.3]

#### 9.2.3 

## 管理信息大区 management information zone

生产控制大区之外的，主要由企业管理、办公自动化系统及信息网络构成的安全区域。

[来源:GB/T 36572—2018,3.6]

#### 9.2.4 

## 横向隔离 lateral isolation

在不同安全区间禁止通用网络通信服务，仅允许单向数据传输，采用访问控制、签名验证、内容过滤、有效性检查等技术，实现接近或达到物理隔离强度的安全措施。

[来源:GB/T 36572—2018,3.7]

#### 9.2.5 

## 纵向认证 vertical authentication

采用认证、加密、访问控制等技术实现数据的远方安全传输以及纵向边界的安全防护的措施。

[来源:GB/T 36572—2018,3.8]

#### 9.2.6 

## 身份认证 authentication

专用于确定传输、消息或发信方的有效性的安全措施，或者对接受特定的信息类别的个人授权进行验证的手段。

[来源:GB/T 36572—2018,3.13]

## 参考文献

[1] GB/T 2900.99—2016 电工术语 可信性

[2] GB/T 2900.101—2017 电工术语 风险评估

[3] GB/T 4776—2017 电气安全术语

[4] GB/T 6587—2012 电子测量仪器通用规范

[5] GB/T 7665—2005 传感器通用术语

[6] GB/T 12604.6—2021 无损检测 术语 涡流检测

[7] GB/T 12604.9—2021 无损检测 术语 红外检测

[8] GB/T 12604.11—2015 无损检测 术语 X 射线数字成像检测

[9] GB/T 20921—2007 机器状态监测与诊断 词汇

[10] GB/T 22696.1—2008 电气设备的安全 风险评估和风险降低 第1部分：总则

[11] GB/T 24846—2018 1 000 kV 交流电气设备预防性试验规程

[12] GB/T 25095—2020 架空输电线路运行状态监测系统

[13] GB/T 26863—2022 火电站监控系统术语

[14] GB/T 28570—2012 水轮发电机组状态在线监测系统技术导则

[15] GB/T 30269.2—2013 信息技术 传感器网络 第2部分：术语

[16] GB/T 32400—2015 信息技术 云计算 概览与词汇

[17] GB/T 32506—2016 抽水蓄能机组励磁系统运行检修规程

[18] GB/T 32574—2016 抽水蓄能电站检修导则

[19] GB/T 33474—2016 物联网 参考体系结构

[20] GB/T 33745—2017 物联网术语

[21] GB/T 35295—2017 信息技术 大数据 术语

[22] GB/T 35697—2017 架空输电线路在线监测装置通用技术规范

[23] GB/T 35709—2017 灯泡贯流式水轮发电机组检修规程

[24] GB/T 35721—2017 输电线路分布式故障诊断系统

[25] GB/T 36567—2018 光伏组件检修规程

[26] GB/T 36568—2018 光伏方阵检修规程

[27] GB/T 36572—2018 电力监控系统网络安全防护导则

[28] GB/T 37014—2018 海上柔性直流换流站检修规范

[29] GB/T 50832—2013 1 000 kV 系统电气装置安装工程电气设备交接试验标准

[30] ISO 18095:2018 Condition monitoring and diagnostics of power transformers

[31] ISO 50832:2018 Condition monitoring and diagnostics of machines: General guidelines

[32] ISO/IEC 20924:2018 Information technology—Internet of Things vocabulary

[33] IEC 60050(all parts) International electrotechnical vocabulary

[34] IEC TS 63060:2019 Electric energy supply networks—General aspects and methods for the maintenance of installations and equipment

## 索引

## 汉语拼音索引

## A

A 级检修 …… 8.6  
安全接入平台 …… 9.2.1

## B

B 级检修 …… 8.7  
避雷器泄漏电流检测 …… 4.6.15  
变压器铁心接地电流检测 …… 4.6.14  
不良工况 …… 5.17  
部件 …… 6.4.1

## C

C 级检修 …… 8.8  
超声[波]传感器 …… 4.5.11  
超声波探伤 …… 4.6.34  
初值 …… 6.3.6  
初值差 …… 6.3.7  
传感器 …… 4.5

## D

D 级检修 …… 8.9  
带电检测 …… 4.2  
带电检测数据 …… 5.6  
电化学式传感器 …… 4.5.10  
定期检修 …… 3.4  
定期评价 …… 6.1  
动态评价 …… 6.2

## F

非结构化数据 …… 9.1.4    
风险 …… 7.1    
风险等级 …… 7.13    
风险矩阵 …… 7.12    
风险评估 …… 3.10    
辅助决策系统 …… 9.1

## G

概率 …… 7.8  
高频电流传感器 …… 4.5.12  
故障 …… 7.2  
故障概率 …… 7.9  
故障检修 …… 3.6  
故障率 …… 7.10  
管理信息大区 …… 9.2.3  
光声光谱分析法 …… 4.6.25  
光纤传感器 …… 4.5.19

## H

横向隔离 …… 9.2.4  
红外点温检测 …… 4.6.3  
红外热成像检测 …… 4.6.2  
红外温度检测 …… 4.6.1  
后果 …… 7.11  
后台系统 …… 4.3.7

## I 

I0 接口 …… 4.3.9  
I1 接口 …… 4.3.10  
I2 接口 …… 4.3.11

## J

机器巡检 …… 4.1.2  
机械振动检测 …… 4.6.30  
基准周期 …… 8.2  
加速度传感器 …… 4.5.3  
角度传感器 …… 4.5.8  
家族缺陷 …… 5.16  
检测技术 …… 4.6  
检修 …… 3.2  
检修等级 …… 8.5  
检修范围 …… 8.11

检修计划 …… 8.10  
检修模式 …… 3.3  
检修内容 …… 8.4  
检修时间 …… 8.1  
接地电流检测 …… 4.6.13  
接口 …… 4.3.8  
结构化数据 …… 9.1.3  
警示型状态量 …… 6.3.5  
警示值 …… 6.3.9  
局部放电超声波检测 …… 4.6.12  
局部放电高频电流检测 …… 4.6.8  
局部放电甚高频检测 …… 4.6.9  
局部放电射频检测 …… 4.6.7  
局部放电特高频检测 …… 4.6.10  
决策建议 …… 9.1.12  
  
K  
  
开关操动机构机械特性检测 …… 4.6.31  
  
L  
  
流量传感器 …… 4.5.9  
流速传感器 …… 4.5.5  
例行带电检测 …… 4.2.1  
例行停电试验 …… 4.4.1  
劣化程度 …… 6.4.3  
  
P  
  
评价模型 …… 6.4.4  
  
Q  
  
气体传感器 …… 4.5.17  
气相色谱法 …… 4.6.24  
缺陷等级 …… 5.12  
缺陷数据 …… 5.11  
缺陷诊断 …… 9.1.8  
  
R  
  
人工巡检 …… 4.1.1  
人身环境风险 …… 7.5  
  
S  
  
SF_{6} 气体分解物检测 …… 4.6.27  
SF_{6} 气体湿度检测 …… 4.6.28

SF₆气体泄漏红外成像检测 …… 4.6.29  
设备风险 …… 7.3  
设备缺陷 …… 5.10  
设备损失风险 …… 7.4  
设备状态 …… 3.1  
社会损失风险 …… 7.7  
身份认证 …… 9.2.6  
生产控制大区 …… 9.2.2  
声发射检测 …… 4.6.33  
声学成像检测 …… 4.6.5  
声学指纹检测 …… 4.6.32  
声音传感器 …… 4.5.16  
湿度传感器 …… 4.5.18  
实际周期 …… 8.3  
输电线路覆冰检测 …… 4.6.20  
输电线路微风振动检测 …… 4.6.22  
输电线路温度检测 …… 4.6.19  
输电线路舞动检测 …… 4.6.21  
输电线路行波故障定位检测 …… 4.6.18  
数据采集单元 …… 4.3.3  
数据处理 …… 9.1.5  
数据监测终端 …… 4.3.5  
数据治理 …… 9.1.6  
速度传感器 …… 4.5.2  
  
T  
  
特高频传感器 …… 4.5.13  
停电检修数据 …… 5.9  
停电试验 …… 4.4  
停电试验数据 …… 5.8  
投运前数据 …… 5.2  
  
W  
  
维护数据 …… 5.4  
危急缺陷 …… 5.13  
位移传感器 …… 4.5.7  
温度传感器 …… 4.5.15  
涡流检测 …… 4.6.16  
物联网传感器 …… 4.5.21

## X 

X 射线成像检测 …… 4.6.6  
系统损失风险 …… 7.6

线上巡检 …… 4.1.5    
相对介质损耗因数及电容量比值检测 …… 4.6.17    
信息安全 …… 9.2    
信息收集 …… 9.1.1    
巡检 …… 4.1    
巡检数据 …… 5.5    
巡检终端 …… 4.1.7    
  
Y    
压力传感器 …… 4.5.1    
严重缺陷 …… 5.14    
严重状态 …… 6.5.4    
遥控巡检 …… 4.1.4    
一般缺陷 …… 5.15    
一般状态量 …… 6.3.2    
异常告警 …… 9.1.7    
异常状态 …… 6.5.3    
影响因子 …… 6.4.2    
油中溶解气体分析 …… 4.6.23    
油中水分检测 …… 4.6.26    
原始数据 …… 9.1.2    
运行数据 …… 5.3    
转速传感器 …… 4.5.4    
  
Z    
在线监测 …… 4.3    
在线监测数据 …… 5.7    
在线监测系统 …… 4.3.1    
在线监测装置 …… 4.3.2

暂态地电压传感器 …… 4.5.14    
暂态地电压检测 …… 4.6.11    
站端监测单元 …… 4.3.6    
诊断性带电检测 …… 4.2.2    
诊断性停电试验 …… 4.4.2    
振动传感器 …… 4.5.6    
正常状态 …… 6.5.1    
智能传感器 …… 4.5.20    
智能巡检 …… 4.1.6    
重要状态量 …… 6.3.3    
注意型状态量 …… 6.3.4    
注意值 …… 6.3.8    
注意状态 …… 6.5.2    
状态检测 …… 3.7    
状态检修 …… 3.5    
状态检修决策 …… 3.11    
状态检修信息系统 …… 3.12    
状态量 …… 6.3.1    
状态评价 …… 3.9    
状态数据 …… 5.1    
状态信息 …… 3.8    
状态预测 …… 9.1.9    
专家核查 …… 9.1.11    
紫外成像检测 …… 4.6.4    
自动评价 …… 9.1.10    
自主巡检 …… 4.1.3    
综合监测单元 …… 4.3.4    
纵向认证 …… 9.2.5

英文对应词索引

## A

A Class maintenance ..... 8.6  
abnormal alarm ..... 9.1.7  
abnormal condition ..... 6.5.3  
acceleration sensor ..... 4.5.3  
acoustic emission detection ..... 4.6.33  
acoustic fingerprint detection ..... 4.6.32  
acoustic imaging detection ..... 4.6.5  
actual period ..... 8.3  
aeolian vibration detection of power transmission lines ..... 4.6.22

angle sensor …… 4.5.8  
attentive condition …… 6.5.2  
attentive condition indicators …… 6.3.4  
attentive value …… 6.3.8  
audio sensor …… 4.5.16  
authentication …… 9.2.6  
automatic evaluation …… 9.1.10  
autonomous inspection …… 4.1.3  
auxiliary decision making system …… 9.1

## B

B Class maintenance …… 8.7  
  
backend system …… 4.3.7  
  
base period …… 8.2  
  
before operation data …… 5.2

## C

C Class maintenance ..... 8.8  
CBM ..... 3.5  
component ..... 6.4.1  
comprehensive monitoring unit ..... 4.3.4  
condition based maintenance ..... 3.5  
condition based maintenance information system ..... 3.12  
condition data ..... 5.1  
condition detection ..... 3.7  
condition evaluation ..... 3.9  
condition indicators ..... 6.3.1  
condition information ..... 3.8  
condition maintenance decision ..... 3.11  
condition prediction ..... 9.1.9  
consequence ..... 7.11  
content of maintenance ..... 8.4  
critical defect ..... 5.13

## D

D Class maintenance ..... 8.9  
data acquisition unit ..... 4.3.3  
data governance ..... 9.1.6  
data monitoring terminal ..... 4.3.5  
data processing ..... 9.1.5  
decision recommendations ..... 9.1.12  
defect data ..... 5.11  
defect diagnosis ..... 9.1.8

defect levels ..... 5.12  
detection technology ..... 4.6  
detection of earth current ..... 4.6.13  
detection of leakage current of arrester ..... 4.6.15  
detection of moisture content in oil ..... 4.6.26  
detection of  $ SF_{6} $  gas decomposition product ..... 4.6.27  
detection of  $ SF_{6} $  gas humidity ..... 4.6.28  
detection of switch actuating mechanism mechanical characteristics ..... 4.6.31  
detection of transformer core earth current ..... 4.6.14  
deterioration degree ..... 6.4.3  
diagnostic live test ..... 4.2.2  
diagnostic outage test ..... 4.4.2  
displacement sensor ..... 4.5.7  
dissolved gas analysis ..... 4.6.23  
DGA ..... 4.6.23  
dynamic evaluation ..... 6.2  
  
E  
  
eddy current detection ..... 4.6.16  
electrochemical sensor ..... 4.5.10  
equipment condition ..... 3.1  
equipment defect ..... 5.10  
equipment loss risk ..... 7.4  
equipment risk ..... 7.3  
evaluation model ..... 6.4.4  
expert verification ..... 9.1.11  
  
F  
  
failure based maintenance ..... 3.6  
failure probability ..... 7.9  
failure rate ..... 7.10  
family defect ..... 5.16  
fault ..... 7.2  
flow sensor ..... 4.5.9  
flow velocity sensor ..... 4.5.5  
  
G  
  
galloping detection of power transmission lines ..... 4.6.21  
GC ..... 4.6.24  
gas chromatography ..... 4.6.24  
gas sensor ..... 4.5.17  
general defect ..... 5.15

## H

high frequency (HF) current detection of partial discharge 4.6.8  
high frequency current sensor 4.5.12  
HFCT 4.5.12  
humidity sensor 4.5.18  
  
I  
  
ice detection of power transmission lines 4.6.20  
impact factor 6.4.2  
information acquisition 9.1.1  
information security 9.2  
infrared imaging detection of SF $ _{6} $  gas leakage 4.6.29  
infrared temperature detection 4.6.1  
infrared temperature measurement 4.6.3  
infrared thermographic detection 4.6.2  
initial value 6.3.6  
initial value difference 6.3.7  
inspection 4.1  
inspection terminal 4.1.7  
intelligent inspection 4.1.6  
interface 4.3.8  
interface I0 4.3.9  
interface I1 4.3.10  
interface I2 4.3.11  
Internet-of-Things sensor 4.5.21  
  
L  
  
lateral isolation 9.2.4  
level of risk 7.13  
live test 4.2  
live test data 5.6  
  
M  
  
machine inspection 4.1.2  
maintenance 3.2  
maintenance data 5.4  
maintenance grades 8.5  
maintenance mode 3.3  
maintenance plan 8.10  
maintenance time 8.1  
major condition indicators 6.3.3  
management information zone 9.2.3

manual inspection …… 4.1.1  
mechanical vibration detection …… 4.6.30  
minor condition indicators …… 6.3.2

## N

## 0

online inspection …… 4.1.5    
on-line monitoring …… 4.3    
on-line monitoring data …… 5.7    
on-line monitoring device …… 4.3.2    
on-line monitoring system …… 4.3.1    
operating data …… 5.3    
optical fiber sensor …… 4.5.19    
outage maintenance data …… 5.9    
outage test …… 4.4    
outage test data …… 5.8

## P

personal and environment loss risk 7.5  
photo-acoustic spectrometry 4.6.25  
power system loss risk 7.6  
pressure sensor 4.5.1  
probability 7.8  
production control zone 9.2.2

## R

radio frequency (RF) detection of partial discharge 4.6.7  
raw data 9.1.2  
regular evaluation 6.1  
relative dielectric loss factor and capacitance ratio detection 4.6.17  
remote control inspection 4.1.4  
revolution sensor 4.5.4  
risk 7.1  
risk assessment 3.10  
risk matrix 7.12  
routine inspection data 5.5  
routine live test 4.2.1  
routine outage test 4.4.1

## S

scope of maintenance 8.11

security access platform 9.2.1  
  
serious defect 5.14  
  
sensor 4.5  
  
serious condition 6.5.4  
  
smart sensor 4.5.20  
  
society loss risk 7.7  
  
speed sensor 4.5.2  
  
structured data 9.3  
  
substation side monitoring unit 4.3.6

## T

temperature detection of power transmission lines …… 4.6.19  
transient earth voltage sensor …… 4.5.14  
TEV sensor …… 4.5.14  
temperature sensor …… 4.5.15  
time based maintenance …… 3.4  
transient earth voltage (TEV) detection …… 4.6.11  
traveling wave location detection of fault in power transmission lines …… 4.6.18

## U

ultra high frequency (UHF) detection of partial discharge …… 4.6.10  
ultra high frequency sensor …… 4.5.13  
UHF sensor …… 4.5.13  
ultrasonic detection …… 4.6.34  
ultrasonic detection of partial discharge …… 4.6.12  
ultrasonic sensor …… 4.5.11  
undesirable service condition …… 5.17  
unstructured data …… 9.1.4  
UV imaging detection …… 4.6.4

## V 

vertical authentication ..... 9.2.5  
very high frequency (VHF) detection of partial discharge ..... 4.6.9  
vibration sensor ..... 4.5.6

## W

warning condition indicators …… 6.3.5  
warning value …… 6.3.9

## X 

X-ray imaging detection …… 4.6.6